version: 1
updated: "2026-09-30"
status: final_wall_route_frozen_pending_setout_appliance_and_professional_acceptance
drawing_property: "施工接线与下料定稿，可用于断电放样和端点核对，但不是自行通电批准；无PE为既定条件，线径、保护器、端子及绝缘/极性/漏保测试结果仍须现场核验与合格电工复核"

confirmed_conditions:
  wiring_method: "全屋明装线槽/明管"
  installation_sequence: "基层/墙固/S2完成后先放样并安装空线槽底座；再挂网/腻子/乳胶漆；墙面干燥后穿线、装端子并扣盖。腻子可收到底槽边但不得堵盖板卡槽"
  protective_earth: "已确认老小区户内仅有L/N两线、无可用PE；四楼无法独立增设接地"
  remaining_conductor: "约60m蓝色6mm²铜线"
  panel_markings: "2026-09-28现场照片已确认：总开关CHINT NXB-63 C63双极；其后自复式过欠压保护器63A/230V；三个支路漏保均为CHINT NXBLE-63YH C40、IΔn=0.03A、6kA；最后两个支路空开均为CHINT NXB-63 C32、6kA"
  panel_snapshot:
    source: "2026-09-28现场照片人工核读"
    main: { model: "CHINT NXB-63", poles: 2, curve_current: "C63", action: retain_pending_terminal_check }
    over_under_voltage: { rating: "63A/230V", action: retain_pending_terminal_check }
    branch_positions:
      - { id: RCBO-01, existing: "CHINT NXBLE-63YH C40", residual_ma: 30, breaking_capacity_ka: 6, target: "保留；作为上游馈线RCBO，副保护盒内另设C20过流保护" }
      - { id: RCBO-02, existing: "CHINT NXBLE-63YH C40", residual_ma: 30, breaking_capacity_ka: 6, target: "保留；作为上游馈线RCBO，副保护盒内另设C20过流保护" }
      - { id: RCBO-03, existing: "CHINT NXBLE-63YH C40", residual_ma: 30, breaking_capacity_ka: 6, target: "保留；作为上游馈线RCBO，副保护盒内另设C20过流保护" }
      - { id: MCB-04, existing: "CHINT NXB-63 C32", breaking_capacity_ka: 6, target: "保留；作为上游馈线MCB，副保护盒内另设C20过流保护" }
      - { id: MCB-05, existing: "CHINT NXB-63 C32", breaking_capacity_ka: 6, target: "保留；作为上游馈线MCB，副保护盒内另设C20过流保护" }
    color_warning: "箱内现有多根导体均为蓝色，不能按颜色判断L/N；接出新副保护盒时由电工重新核相、核N并按新线路统一标识"
  branch_device_capacity: "共5个支路位置：3个漏电保护器+2个空气开关，不增加不存在的回路位置"
  home_server: "EVE V1可长期运行，固定放在走廊A南墙玄关置物架"
  balcony:
    no_electrical_penetration: true
    permanent_power: deferred
    current_phase_rule: "不钻孔、不把电线夹过阳台移门、不设置永久220V线路"
    later_option: "入住后再决定充电灯，或仅在阳台门开启时使用可拔除的临时插电设备"
  bedroom_fan_retirement:
    decision: "卧室吊扇拆除，不再供电"
    old_controller_box: "E-BOX-BED-FAN保留盒体并盖空白盖板，不作新线路分线盒"
    old_concealed_segment: "E-BOX-BED-FAN至原吊扇暗线两端断开并分别绝缘封护，不复用"
  existing_recessed_boxes:
    fact: "现场确认只有4个既有暗盒盒位，没有可利用暗管或暗线；全部新增线路按墙面/门框明装放样"
    points: ["卧室门内侧/门北侧", "入户门与卧室门之间", "客厅通道左侧/洗烘机东侧", "冰箱旁"]
    use_rule: "只作可触及的末端面板或明线收口；不得当作暗管入口、中继暗盒或墙内穿线通道"

onsite_assumptions:
  owner_tools: "业主本轮购买万用表，并准备绝缘螺丝刀、剥线钳、斜口钳/尖嘴钳；默认联系电工无工具上门"
  professional_test_tools: "绝缘电阻和漏保动作等专业检测仪表另行借/租或由终检人员提供；万用表不能替代"
  raceway_fixing: "普通PVC明线槽优先水泥钉/钢钉或适配基层的免钉方式；不把冲击钻列为预购工具，只有硬基层/承重固定确需膨胀件时再临时解决"
  timing: "9/28现场复核并冻结依赖铭牌/负载/路线的细节；10/3目标终装和终检"

design_principles:
  - "DIY优先：先最小化重复穿洞、并行长线、集中大分线盒和设备盒内粗线弯折，再在既定5回路约束下做功能隔离"
  - "采用连续沿墙主干+就地T接/短尾线的施工语言；同一物理线槽可并行容纳不同回路，但各回路L/N必须始终独立，严禁共享N"
  - "灯具按场景分区但随所在空间回路供电；客厅JZ-N2双键分别控制基础灯和餐区灯，沙发背景灯改用独立常电插座"
  - "智能控制不能替代本地实体控制；网络、Home Assistant或云端故障时仍能手动开关基础照明"
  - "新建照明/开关/普通插座短支线优先统一2.5mm²，减少SKU和缩径保护判断；设备端子须明确支持2.5mm²"
  - "PCT只是连接器，不提供过载、短路或漏电保护；上级≤32A只是端子必要条件，还须按最小下游导线载流能力匹配保护器"
  - "除设备说明或现场核算要求更大截面外，新建小支线默认采用适用于固定敷设的2×2.5mm²两芯护套线；不再为照明单独采购1.5mm²"
  - "剩余蓝色6mm²线优先只作为中性导体候选，不把端部胶布改色直接视为相线方案获批"
  - "允许三孔面板进入两线制方案，但PE端子保持未连接并粘贴“本户无PE”标识；严禁N/PE短接或借用水管、燃气管作接地"
  - "配电箱漏保与设备末端漏保属于风险降低措施，不补足PE，也不把无PE设备标记为接地验收合格"
  - "保留2026-08新换的主配电箱及C40/C32五个支路器件；它们只作为上游馈线保护，不直接作为2.5mm²末端的最终过流保护。紧邻主箱增加一个明装副保护盒，在各回路缩径/进入新线路前设置C20过流保护基线"
  - "主配电箱内部不更换器件；仅由合格电工从现有五个支路安全接出到邻近副保护盒并核相/核N、复紧端子。业主DIY范围从副保护盒出线端之后开始"

provisional_five_circuit_allocation:
  recommendation: "以配电箱、门洞和墙面实际路径为约束；四个既有暗盒没有暗管，不再作为穿线孔。五路按卧室、厨房、客厅生活、客厅高负载、卫生间形成独立明装路径"
  circuits:
    - id: RCBO-01
      existing_device_type: "漏电保护器"
      scope: ["卧室普通插座", "卧室已有空调", "卧室固定照明"]
      route: "副保护盒后以6mm² L/N从配电箱向北，沿卧室门头进入卧室并贴西墙高位走；B1分JZ-N2/床南并继续，B2分卧室空调/床北后结束；吊扇不接入"
      reason: "卧室所有新建用电共用同一受RCBO保护的空间主干，避免重复绕门和多条长线"
      conductor: "6mm²主干计划下料4.5m/根；所有新建插座、照明和开关短支线统一2.5mm²"
      status: planned_pending_setout_and_appliance_nameplate
    - id: RCBO-02
      existing_device_type: "漏电保护器"
      scope: ["厨房插座", "厨房固定设备", "厨房固定照明"]
      route: "副保护盒后与卧室路一起向北；卧室路退出后继续到厨房门区，沿门头进入厨房；K1分主灯/入口开关并继续向西，K2在西墙分家电组"
      reason: "厨房负载集中且路径短；照明并入厨房RCBO可避免从走廊重复绕门敷设长线"
      conductor: "6mm²主干计划下料5.5m/根；所有新建插座、照明和开关短支线统一2.5mm²"
      status: planned_pending_setout_and_appliance_nameplate
    - id: RCBO-03
      existing_device_type: "漏电保护器"
      scope: ["玄关设备架常电", "走廊A/B生活照明", "客厅普通插座", "客厅洗烘一体机", "洗烘旁两个小厨电五孔点", "客厅主灯和餐灯"]
      route: "副保护盒后从配电箱向南，经入户门头到玄关南墙后向西；H1分设备架/灯带，继续到客厅通道后沿侧墙/门头进入客厅；L1分洗烘/餐桌/JZ-N2，主干沿客厅高位向西再沿西墙向北到W1分书桌/沙发/扫地机/投影"
      reason: "把真正需要长距离绕行的负载压缩到一条生活主干；冰箱和客厅空调从该长主干剥离"
      conductor: "6mm²主干计划下料10m/根；库存蓝色线只作N，另购同类型合规相色6mm²作L；所有末端统一2.5mm²"
      status: planned_pending_setout_and_washer_nameplate
    - id: MCB-04
      existing_device_type: "空气开关"
      physical_position: 4
      scope: ["客厅已有空调", "客厅冰箱"]
      route: "副保护盒C20后从配电箱向南，经入户门头和玄关南墙向西，与RCBO-03相邻但独立进入客厅；沿客厅南侧高位最短墙边路径到A1，一分二供客厅空调与冰箱"
      reason: "空调和冰箱物理位置相邻且相对独立；用短主干释放RCBO-03容量，同时避免原MCB-04照明线路分别穿多个房间"
      conductor: "副箱C20后直接使用BVVB 2×2.5mm²，不使用6mm²主干；仍须按空调铭牌和启动电流复核"
      protection: "MCB-04仅提供过流/短路保护；客厅空调端使用真正具备≤30mA剩余电流保护、L/N双极切断和TEST/RESET的固定式漏保插座/空调伴侣，冰箱端使用同等级漏保型插座；不得以普通智能插座或仅过欠压保护产品替代"
      status: panel_confirmed_pending_ac_and_product_measurement
    - id: MCB-05
      existing_device_type: "空气开关"
      physical_position: 5
      scope: ["卫生间专用馈线"]
      route: "副保护盒C20后从配电箱向南，经入户门头和玄关南墙向西，与第3/4路并行；到客厅通道附近脱离，利用侧墙/门头向北，再沿卫生间南墙高位向东并从门头进入；所有卫生间分支汇于BATH1"
      reason: "卫生间最终设备仍待定；保留独立馈线和本地总漏保，使后续设备变化仅影响卫生间门口之后的短距离布线"
      conductor: "副箱C20后直接使用BVVB 2×2.5mm²，不使用6mm²主干；按浴霸、镜柜/镜灯和照明总铭牌复核"
      protection: "卫生间全部负载必须位于2P、≤30mA剩余电流保护下游。当前先核验主箱第五位原位更换2P RCBO/RCD组合的可行性；若模数、端子方向或产品不合适，则回退到走廊A卫生间门外DIN明装RCD小箱"
      status: panel_confirmed_pending_bath_load_measurement
  physical_trunk_strategy:
    canonical_plan: "docs/plans/2026-09-30-final-surface-electrical-plan.md"
    wall_plane_rule: "高位主干默认固定在侧墙，不走天花板平面；普通墙以线槽上沿距顶约50mm为基准，可按墙面和障碍统一调整到约30~80mm"
    panel_split: "配电箱北向为RCBO-01卧室+RCBO-02厨房；南向为RCBO-03客厅生活+MCB-04空调冰箱+MCB-05卫生间"
    north_parallel_order: "卧室与厨房向北并行；厨房走得更远，优先放在更靠顶位置，卧室在卧室门头提前退出"
    south_parallel_order: "玄关公共墙段从靠顶到靠下建议MCB-04、RCBO-03、MCB-05；三路各用独立四分槽并排，不共享导体/N/端子"
    living_split: "RCBO-03和MCB-04经通道进入客厅；MCB-05在通道附近脱离并沿卫生间门墙进入卫生间"
    bend_rule: "90度转弯、续槽、绕门框只是机械路径变化，直接拼线槽，不因此增加接线盒"
    branch_rule: "只有导体接续、分叉、缩径才形成电气分支位置；当前最多B1/B2/K1/K2/H1/L1/W1/A1/BATH1共9处"
    pct42_fallback: "PCT-42约39.5×23.4×14.6mm必须用真实四分槽和真实导线试装；放得下时用低轮廓、可独立开盖的线槽配套分线构件/加宽分线腔；放不下则改86深明盒或约100×100×50分线盒"
    curtain_rod_fallback: "罗马杆不冲突则保持统一高位；冲突时优先整体调整支架，无法调整则整段线槽统一降低，禁止逐个支架蛇形绕行"
  unresolved_high_loads:
    - "两台空调铭牌功率、启动/最大输入电流和现有连接方式"
    - "洗烘一体机最终型号和最大输入功率"
    - "浴霸、浴室柜/镜灯是否保留及其功率、防护和接线方式"
    - "RCBO-03承担洗烘+客厅普通插座+普通照明时的同时负载"
    - "MCB-04承担客厅空调+冰箱时的额定值、线径及两个末端漏保插座/空调伴侣匹配"
    - "零火智能开关、普通开关和灯具端子是否均明确支持2.5mm²导体"
  fixed_physical_constraint: "2026-08新换的主配电箱箱体与前四路器件保留；紧邻主箱的副保护盒承担2.5mm²新线路的过流保护。第五路当前按“主箱原位2P、≤30mA保护优先，门外DIN RCD回退”二选一核验；无论采用哪种，卫生间全部负载都必须位于该剩余电流保护下游"
  downstream_protection_box:
    rationale: "用户不希望改动2026-08刚更换的主配电箱；同时GB 50054要求过负荷保护满足In≤Iz，因此C40/C32不能直接作为新2.5mm²末端的最终过流保护"
    location: "紧邻现有主配电箱的18模数明装DIN副箱，留出导线弯曲、五路隔离和至少4模数维护余量"
    upstream_feeders: "现有五支路到副箱的短连接段按各自上游C40/C32选线；为简化并利用库存，优先统一6mm² L/N短跳线，具体端接由电工确认"
    target_devices: "五路各设一只2P C20、6kA小型断路器作为过流保护基线；五路分别从原保护器引入，严禁用汇流排把不同上游回路并接。最终型号和2.5mm²敷设载流量由合格电工签字确认"
    downstream: "副箱C20之后才进入2.5mm²普通插座/照明/开关新线路；若某回路实测负载确需超过C20，不直接升额定值，而是重新核定线径或拆分负载"
    retain_main_panel: ["总开关NXB-63 C63", "63A自复式过欠压保护器", "前三路NXBLE-63YH C40/30mA", "第四路NXB-63 C32", "第五路现有NXB-63 C32在原位2P≤30mA方案通过时允许由电工更换；否则保留并采用门外RCD回退"]
    execution: "主箱到副箱的接出、核相/核N和端子复紧由合格电工完成；如采用第五路主箱原位更换，也仅由合格电工执行。业主DIY不进入带电主箱端接"

layered_residual_protection:
  coordination: "RCBO-01/02/03保留原C40/30mA作为上游剩余电流保护，副箱C20负责下游2.5mm²过流保护；MCB-04副箱C20后由客厅空调和冰箱两个末端漏保提供剩余电流保护；第五路在所有卫生间分支之前设置BATH-RCD-05，可由主箱原位2P≤30mA方案实现，若实物不匹配则由门外DIN RCD回退实现"
  product_minimums: ["额定剩余动作电流不大于30mA", "能够同时切断L和N", "具有TEST/RESET", "额定电流与上游C20、导线和负载匹配", "A型优先", "具备CCC/合格证及明确产品说明"]
  forbidden_substitutes: ["仅有过欠压保护的空调伴侣", "仅有计量或远程控制的智能插座", "单极只切相线的所谓漏保", "以末端漏保代替过流保护或PE"]
  devices:
    - { id: SRCD-AC-LIV, upstream: MCB-04, load: "客厅空调", form: "固定式漏保插座/空调伴侣；≤30mA、L/N双极切断、TEST/RESET", status: blocked_by_nameplate_and_product_manual }
    - { id: SRCD-FRIDGE, upstream: MCB-04, load: "冰箱", form: "漏保型插座；≤30mA、L/N双极切断、TEST/RESET", always_on: true, smart_switch_output: false, status: blocked_by_product_selection }
    - id: BATH-RCD-05
      upstream: MCB-05
      load: "卫生间全部用电"
      form: "2P、≤30mA；主箱第五位原位方案优先核验，门外2~4位DIN RCD小箱为回退"
      preferred_location: "主箱第五位原位（仅在模数、端子、额定参数和电工复核均通过时）"
      fallback_location: "走廊A卫生间门外，便于干燥环境检修和跳闸复位"
      upstream_segment: "在BATH-RCD-05之前不允许出现任何卫生间负载分支"
      branches: ["浴霸", "浴室柜/镜灯", "卫生间基础照明"]
      status: pending_main_panel_fit_or_fallback_selection

lighting_zones:
  - id: LZ-01
    room: hall_a
    fixture: "约2m、220V厂家成套插头灯带"
    target: "玄关和走廊A基础/夜间照明"
    controls: ["门口零火墙壁开关", "可换零火智能开关", "网络失效时保留实体按键"]
    connection: "高位设置标注‘仅灯带’的受控插座；灯带保留厂家二脚插头、整流接头和尾塞，不剪插头硬接。开关盒到达L/N，受控L返回高位插座"
    forbidden: ["建筑导线与灯带铜箔/软引线裸接", "把接头埋进腻子或不可开启线槽", "剪切端不装绝缘端帽", "只保留依赖网络的控制方式"]
    status: selected_pending_product
  - { id: LZ-02, room: hall_b, fixture: "小型漫射吸顶灯或壁灯", controls: ["普通实体开关"], status: planned }
  - { id: LZ-03A, room: living_room, fixture: "24~36W大面积漫射吸顶灯", target: "打扫、找物、多人活动基础照明", color_temperature_k: "3500~4000", controls: ["客厅JZ-N2第1键", "本地实体按键"], status: planned }
  - { id: LZ-03B, room: living_room, fixture: "餐区明装双头可调射灯；单头5~8W", target: "餐桌和邻墙氛围光", color_temperature_k: "2700~3000", controls: ["客厅JZ-N2第2键", "本地实体按键"], status: planned }
  - { id: LZ-03C, room: living_room, fixture: "沙发背景光/220V插头灯带远期候选", target: "投影模式弱背景光，不直射幕布", controls: ["沙发高位独立常电插座", "灯具本体或智能插头"], fixed_wiring: false, status: reserved_power_point }
  - { id: LZ-04, room: living_room, fixture: "书桌灯、屏幕灯和落地灯等插接式任务灯", controls: ["常电插座和灯具本地控制"], status: planned }
  - { id: LZ-05A, room: bedroom, fixture: "暖色成品漫射吸顶灯或高位壁灯", controls: ["卧室JZ-N2第1键", "本地实体按键"], status: planned }
  - { id: LZ-05B, room: bedroom, fixture: "厂家完整220V二脚插头床下灯带", controls: ["卧室JZ-N2第2键", "标注‘仅床下灯’的10A二孔受控插座"], fixed_wiring: false, connection: "保留厂家插头，插入可拔插且不受床体挤压的专用受控插座；不剪插头、不裸接铜箔", status: planned_pending_product_manual }
  - { id: LZ-06, room: kitchen, fixture: "基础漫射灯", controls: ["普通实体开关"], status: planned }
  - { id: LZ-07, room: kitchen, fixture: "台面任务灯/灯带", controls: ["入住后按需"], status: deferred_until_after_move_in, note: "厨房双层台面灯带本轮不做；入住后如确有需要，优先成套插接式低压任务灯/灯带，避免新增固定220V线路" }
  - { id: LZ-08, room: bathroom, fixture: "防潮基础灯+镜前灯预留", controls: ["普通实体开关优先"], status: blocked_by_safety_review }
  - { id: LZ-09, room: balcony, fixture: "充电灯或开门时临时插接灯具", controls: ["灯具本体开关"], status: deferred_until_after_move_in, permanent_power: false }

lighting_selection:
  base_color_temperature_k: "卧室/餐区/氛围2700至3000；客厅基础灯3500至4000"
  color_rendering_index: "优先Ra/CRI≥90"
  glare: "优先带扩散罩、洗墙或间接光；避免视线直视高亮灯珠"
  replaceability: "优先标准化、可单独更换的灯具或电源接头"
  switch_box_rule: "客厅和卧室分别安装一只京东京造JZ-N2零火双开；盒内仅L、N、L1、L2，开关端子不得并压两根线。既有暗盒不足时使用86延长框或相邻深明盒；其他固定照明开关位使用深度不小于50mm的86明装盒并送达L/N"
  living_old_hook: "默认保留并封护；只有位置正对餐桌、锚固复核合格且灯具下缘不侵入通行净高时才允许挂轻型灯，不能替代接线盒"

smart_switches:
  product:
    brand_model: "京东京造 JZ-N2"
    type: "零火双开"
    quantity: 2
    unit_price_cny: 49.9
    connectivity: "Mesh 2.0"
    status: planned_confirmed_by_owner_pending_physical_spec_check
    product_url: "https://item.jd.com/product/b4RAvNCE2utuCbYKomXWRg.html"
  installation_gate:
    - "到货后按实物说明确认L、N、L1、L2端子及端子允许导体截面，必须可靠接受2.5mm²导体；不削细导体硬塞"
    - "核对盒深、模块厚度、盒内弯曲空间和LED负载范围；任一不兼容即停工并改用86延长框或相邻深明盒"
    - "网络、Mesh或云端故障时，本地实体双键仍须分别完成基本开关"
  living_room:
    box: "洗烘机东侧/客厅通道左侧既有暗盒"
    washer_relocation: "原洗烘末端插座迁到相邻独立明盒并保持可拔插检修"
    terminals: { L: "常电相线", N: "常电中性线", L1: "主灯受控相线", L2: "餐灯受控相线" }
    key_1: "客厅主灯"
    key_2: "餐区灯"
    forbidden: ["连接通用插座", "控制扫地机", "控制沙发背景灯", "端子并压两根导体"]
  bedroom:
    box: "卧室门内右手既有暗盒"
    terminals: { L: "常电相线", N: "常电中性线", L1: "卧室主灯受控相线", L2: "床下灯专用插座受控相线" }
    key_1: "卧室主灯"
    key_2: "床下220V灯带专用10A二孔插座"
    retired_fan_point: "卧室吊扇拆除；E-BOX-BED-FAN只盖空白盖板，不接新电、不与JZ-N2共盒或共输出"

terminal_policy:
  strategy: "按B1/B2/K1/K2/H1/L1/W1/A1/BATH1九个物理分支位置设计；不是每个位置都采购大盒"
  device_role: "PCT/拨杆端子只作连接与分线，不提供过载、短路或漏电保护；L/N分别连接，不同回路不得共用N或端子"
  trunk_branch_candidate: "6mm²主干优先试装PCT-42二进四出；需要更多出口时再核对PCT-62。PCT-42实物标称约39.5×23.4×14.6mm、硬线0.2~6mm²，仍以实物说明书和正品参数为准"
  selection_gate: "先用真实四分槽、真实6mm²/2.5mm²导线和端子做试装；盖板必须无需强压，导线弯曲自然，端子可固定且可重新检修"
  enclosure: "若端子+导线能容纳，优先低轮廓的线槽配套接线/分线构件或短段加宽、可独立开盖分线腔；放不下时纯2.5mm²改86深明盒/小分线盒，6mm²多支路改约100×100×50或更大"
  rules:
    - "90度转弯、续槽、绕门框不设盒；只有导体接续、分叉、缩径才形成电气节点"
    - "主干不断是施工便利目标，不要求绝对免剥；正规连接器按说明剥线和锁紧"
    - "严禁汽车线束类廉价穿刺夹用于220V固定住宅布线"
    - "库存蓝色6mm²只作为N候选；不得靠端部胶带把整段蓝线改作L"
    - "普通设备端子只接适配短尾线，不把6mm²主干硬塞进普通插座、灯具或开关"
  procurement:
    status: "先做PCT-42+四分槽实物试装再冻结数量"
    pct42_candidate: { pack_quantity: 10, use: "6mm²或2.5mm²一进多出节点候选", gate: "硬线6mm²与保护额定值、正品参数均通过" }
    pct62_candidate: { quantity: "按K2/L1/W1等实际出口数补购", use: "确需更多出口的节点" }
    junction_boxes: "不按旧版12大+6小批量采购；按九个分支位置逐点选择紧凑分线腔、86深盒或100方盒"

branch_nodes:
  model: "nine_physical_branch_positions"
  fixed_count_max: 9
  enclosure_policy: "9处是电气分支位置上限，不等于9个100方盒；优先按真实端子和弯线空间选择低轮廓配套分线腔、86深明盒或约100×100×50分线盒"
  examples:
    - { id: B1, circuit: RCBO-01, branches: ["卧室JZ-N2/主灯", "床南常电", "主干继续至B2"] }
    - { id: B2, circuit: RCBO-01, branches: ["卧室空调", "床北常电"], trunk_end: true }
    - { id: K1, circuit: RCBO-02, branches: ["厨房主灯/入口开关", "主干继续至K2"] }
    - { id: K2, circuit: RCBO-02, branches: ["洗碗机/电饭煲/预留组", "台面/油烟机/未来设备组"], trunk_end: true }
    - { id: H1, circuit: RCBO-03, branches: ["玄关设备架", "玄关灯带/开关", "主干继续至L1"] }
    - { id: L1, circuit: RCBO-03, branches: ["洗烘", "餐桌插座", "客厅JZ-N2/主灯/餐灯", "主干继续至W1"] }
    - { id: W1, circuit: RCBO-03, branches: ["书桌上/下常电", "扫地机/沙发/背景光", "投影仪"], trunk_end: true }
    - { id: A1, circuit: MCB-04, branches: ["客厅空调", "冰箱"], trunk_end: true }
    - { id: BATH1, circuit: MCB-05, branches: ["浴霸", "浴室柜/镜灯", "卫生间独立主灯"], trunk_end: true }

outlet_groups:
  total_planned: 19
  bedroom:
    circuit: RCBO-01
    count: 3
    points: ["卧室空调", "床北明装插座", "床南明装插座"]
  kitchen:
    circuit: RCBO-02
    count: 4
    points: ["燃气热水器", "油烟机", "台面电器", "洗碗机三孔常电"]
    dishwasher: { status: planned_for_existing_appliance, upstream: RCBO-02, protection: "目标C20/30mA RCBO-02统一保护，不再默认叠加设备级漏保", protective_earth: "PE端子未连接并标注本户无PE", smart_control: forbidden }
  living_room:
    count: 11
    circuits:
      RCBO-03: ["洗烘一体机", "洗烘旁小厨电五孔×2", "书桌下常电", "书桌上常电", "投影仪", "沙发上部充电", "扫地机器人低位常电"]
      MCB-04: ["客厅空调", "冰箱"]
    points: ["客厅空调", "冰箱", "洗烘一体机", "洗烘旁小厨电五孔1", "洗烘旁小厨电五孔2", "书桌下常电", "书桌上常电", "投影仪", "沙发上部充电", "扫地机器人低位常电", "沙发背景光独立常电专用插座"]
    laundry_cluster:
      circuit: RCBO-03
      washer_box: { type: adjacent_surface_mounted, use: washer_only, relocation_reason: "洗烘机东侧/客厅通道左侧既有暗盒改作客厅JZ-N2", accessibility_gate: "装机后侧面可直接拔插和检修" }
      small_appliance_branch: { cable: "BVVB 2×2.5mm²独立支线", five_hole_points: 2, future_three_point_option: true, connector: "低位组合盒内221-415类L/N各1，第三点端口预留" }
      capacity_rule: "两条支线共用RCBO-03下游C20，不增加回路容量；洗烘烘干、电暖器和大功率小厨电三者一次只运行一类"
    desk_branch:
      lower: "桌下常电，电脑/显示器/NAS"
      upper: "桌面上20~30cm常电，台灯/手机/小设备"
      independence: "均不受客厅灯光开关控制"
    sofa_robot_branch:
      id: LR-SOFA-ROBOT
      circuit: RCBO-03
      route: "RCBO-03客厅生活主干到W1后，为扫地机、沙发上部和背景光形成三个独立末端支路；每支均用独立BVVB 2×2.5mm²末端线"
      lower_robot_socket: { status: planned, supply: always_on, smart_control: forbidden, placement: "扫地机停靠位低位" }
      upper_sofa_socket: { status: planned, supply: always_on, smart_plug_optional: true, placement: "窄桌/储物台上方充电位" }
      background_socket: { status: planned, supply: always_on, dedicated_label: "仅背景灯", control: "灯具本体或智能插头", placement: "沙发背景光合适的可检修位置" }
      independence: "三个末端只共用高位分线节点，不串联；关闭背景灯不得切断扫地机或沙发上部常电"
    robot_vacuum: { status: planned_fixed_zone, route_reserve_m: 2, water_supply: false, drain: false, location: "双人沙发与书桌之间、紧靠沙发" }
  hall_a_shelf:
    circuit: RCBO-03
    count: 1
    point: "一组至少4位常电插座"
  bathroom:
    general_socket_count: 0
    protected_device_connection_count: 2
    upstream: BATH-RCD-05
    points: ["浴霸高位连接点", "浴室柜/镜灯连接点"]
    note: "不新增通用插座；浴霸、浴室柜/镜灯和基础照明均位于BATH-RCD-05下游，最终按设备说明选择插头或固定接线"
  control_rules:
    - "普通插座保持常电，智能插座只作为可拔插设备插在常电插座上"
    - "智能墙壁开关只控制灯具；卧室床下10A二孔点是标注‘仅床下灯’的专用照明连接点，不属于通用插座"
    - "所有智能墙壁开关只采用零火版，开关盒必须到达L/N，受控相线仅通往灯具或标注明确的专用照明连接点"
    - "空调、洗烘机、洗碗机和浴霸不得以普通智能插座作为主保护或负载开关；RCBO-01/02/03下游设备不再默认重复叠加30mA漏保"
    - "两芯线路只有L/N；三孔面板PE端子保持未连接并粘贴‘本户无PE’标识，不与N短接，漏保不能替代PE"
    - "所有固定照明开关盒使用≥50mm深86明装盒并送达L/N；受控相线使用明确相色的BV 1×2.5mm²，禁止黄绿线改作回线"
    - "客厅JZ-N2第1键只控制主吸顶灯，第2键只控制餐区双头射灯；沙发背景光改由W1局部分支后的独立常电专用插座供电"
    - "卧室JZ-N2第1键只控制主灯，第2键只控制床下灯专用插座；任何一键关闭均不得影响床侧常电；吊扇/调速器已退役不接新电"

surface_device_takeoff:
  outlet_faceplates:
    ordinary_points: { quantity: 15, scope: "床侧2、厨房4、RCBO-03客厅生活9", gate: "洗烘、洗碗机等点位的10A/16A和孔型按设备插头确认；未确认前不购买错误规格" }
    bedroom_ac_dedicated: { quantity: 1, gate: "按卧室空调插头、铭牌和现有连接方式选择10A/16A专用面板" }
    living_endpoint_rcd: { quantity: 2, scope: "客厅空调1、冰箱1", requirements: "≤30mA、L/N双极切断、TEST/RESET" }
    hall_a_shelf: { quantity: 1, requirement: "一组至少4位常电，强弱电分区" }
    hall_a_strip_controlled: { quantity: 1, note: "不计入19组通用插座；高位专用并标注仅灯带" }
    bedroom_underbed_light_controlled: { quantity: 1, type: "10A二孔", note: "专用照明连接点，不计入19组通用插座；标注仅床下灯" }
  switch_faceplates:
    jz_n2_zero_neutral_dual: { quantity: 2, unit_price_cny: 49.9, scope: "客厅1、卧室1", returns_per_device: 2, gate: "实物端子须接受2.5mm²，盒深及LED负载范围通过" }
    other_lighting_positions: { quantity: 4, scope: "走廊A、走廊B、厨房、卫生间", box: "≥50mm深86明装盒", gate: "卫生间功能键数按浴霸/镜灯说明冻结" }
  fixed_fixtures:
    living_diffuse_ceiling: 1
    dining_dual_adjustable_spot: 1
    hall_b_diffuse: 1
    bedroom_diffuse: 1
    kitchen_diffuse: 1
    bathroom_moisture_resistant: 1
    hall_a_plug_strip: 1
    bedroom_underbed_220v_plug_strip: 1
  deferred_plug_in_fixtures: ["厂家完整220V二脚插头床下灯带", "书桌台灯/屏幕灯", "沙发背景灯具"]

bedroom_detail:
  smart_switch:
    box: "卧室门内右手既有暗盒"
    device: "京东京造JZ-N2零火双开"
    connections: ["L常电进线", "N经221-413分至开关和床下灯专用插座", "L1经BV 1×2.5及221-412到主灯", "L2经BVVB相线到床下灯专用插座"]
    underbed_socket: { type: "10A二孔", supply: controlled_by_jz_n2_key_2, label: "仅床下灯", placement: "可拔插且不被床体压住" }
    placement_rules: ["灯带远离床品", "避开猫可啃咬位置", "避开积尘散热死角", "不剪厂家插头或裸接铜箔"]
  retired_fan_point:
    box: E-BOX-BED-FAN
    box_type: existing_recessed
    action: "盖空白盖板，不接新电"
    old_concealed_wiring: "两端断开并分别绝缘封护，不复用"
  bed_south_socket: { box_type: new_surface_mounted, placement: "调速器相邻但独立明盒", circuit: RCBO-01, separate_from_fan_control: true }
  bed_north_socket: { box_type: new_surface_mounted, placement: "床北侧", circuit: RCBO-01, separate_from_fan_control: true }
  expansion_rule: "单暗盒不足时采用86延长框或原暗盒+相邻深明盒；床侧常电不受智能开关控制；E-BOX-BED-FAN已退役，仅盖空白盖板"

cable_plan:
  wiring_system: "全屋新增线路均明装。主干默认沿侧墙高位线槽，不走天花板平面；6mm²单芯L/N成对敷设。普通插座从高位分支位置用BVVB 2×2.5mm²下落；线槽90度转弯/续接不设盒，只有电气接续/分叉才设可开启接线空间"
  trunk_policy: "副保护盒C20之后，RCBO-01/02/03使用6mm²高位主干；蓝色库存线只作N，并与同类型、同长度、合规相色6mm² L成对敷设。MCB-04/05在C20后直接2.5mm²。6mm²在可开启高位盒内使用221-61x类连接器剪断续接和分2.5mm²"
  six_mm_takeoff:
    basis: "依据house.yaml名义尺寸、绕门明装路径、盒内余线和约10%施工余量；现场弹线后允许在各段间调剂，不得少于实测"
    panel_to_subpanel_five_feeders: { net_m_per_conductor: 3.0, planned_cut_m_per_conductor: 4.0 }
    RCBO_01_bedroom: { net_m_per_conductor: 4.0, planned_cut_m_per_conductor: 4.5 }
    RCBO_02_kitchen: { net_m_per_conductor: 5.0, planned_cut_m_per_conductor: 5.5 }
    RCBO_03_living: { net_m_per_conductor: 9.0, planned_cut_m_per_conductor: 10.0 }
    totals: { net_m_per_conductor: 21.0, planned_cut_m_per_conductor: 24.0, purchase_l_m: 30, inventory_blue_n_planned_m: 24.0, inventory_blue_n_remaining_estimate_m: 36.0 }
    decision: "单程6mm²主干不超过30m；L+N实际铜线计划用量约48m。第4、5路不占用6mm²主干"
    material_gate: "先确认库存蓝线的BV/BVR类型、绝缘电压、铜芯和外观；L必须购买同类型合规相色，若无法匹配则整对重新选线"
  buy_now:
    - { item: "与库存N同类型的合规相色BV/BVR 1×6mm²", quantity_m: 30, purpose: "前三路主干及主副箱短馈线L", requirements: ["禁止蓝色或黄绿双色作L", "CCC", "合格证", "与库存导体类型匹配"] }
    - { item: "BVVB 2×2.5mm²", quantity_m: 100, rolls: 2, roll_length_m: 50, purpose: "全部插座、设备、照明供电和开关L/N", requirements: ["内芯为合规相线色+淡蓝色", "CCC", "合格证"] }
    - { item: "BV 1×2.5mm²受控相线", quantity_m: 30, purpose: "照明/灯带开关回线", requirements: ["红/棕等明确相色", "禁止蓝色和黄绿双色", "CCC", "合格证"] }
  bvvd_2x2_5_takeoff:
    net_m_by_circuit: { RCBO_01: 13, RCBO_02: 11, RCBO_03: 31, MCB_04: 7, MCB_05: 7 }
    net_total_m: 69
    planned_cut_total_m: 77
    purchase_m: 100
    expected_remainder_m: 23
    included_scope: "19组通用插座、走廊A灯带和卧室床下灯2个专用受控插座、6个固定灯位/开关L/N、浴霸及镜柜连接支线"
  control_return_takeoff:
    net_m_by_zone: { living_two_returns: 7.0, hall_a: 2.5, hall_b: 2.5, bedroom_main: 3.0, kitchen: 3.0, bathroom: 2.5 }
    net_total_m: 20.5
    planned_cut_total_m: 24.0
    purchase_m: 30
  segment_takeoff:
    status: superseded_by_2026_09_30_final_route_remeasure_required
    canonical_nodes: ["B1", "B2", "K1", "K2", "H1", "L1", "W1", "A1", "BATH1"]
    rule: "旧TN/JB逐段编号和净长已经退役。明天按最终墙面路线弹线后重新逐段量取，再更新下料表；采购级总量估算可暂作上限参考，不得按旧段号直接剪线"
  cancelled_materials: ["BVVB 2×1.5mm²", "BV 1×1.5mm²控制线"]
  lighting_terminal_gate: "JZ-N2实物L/N/L1/L2端子、其他开关和灯具端子必须明确接受2.5mm²；到货后同时核对JZ-N2盒深和LED负载范围。不接受即停工，使用可检修盒内的合规短尾转换或改盒，不削细导体或硬塞端子"
  raceway_takeoff:
    high_trunk: { candidate_size_mm: "40×20", purchase_m: 30, use: "6mm² L/N高位主干及客厅JZ-N2双回线段" }
    branch_and_drop: { candidate_size_mm: "25×16", purchase_m: 60, use: "BVVB 2×2.5支线、2.5受控回线和低位机械保护" }
    gate: "以上为采购下限候选；先用实际电缆和端子试装1m，槽内占用目标≤40%，共享路径按同槽线缆数量放大或拆槽"
  junction_box_takeoff:
    branch_positions_max: 9
    compact_option: { use: "PCT-42/纯2.5mm²节点实测空间足够时，优先低轮廓线槽配套接线/分线构件或短段加宽可独立开盖分线腔", gate: "端子+真实导线自然放入，盖板无需强压，端子可固定且可重新检修" }
    fallback_option: { use: "空间不足时，纯2.5mm²用86深明盒/小分线盒；6mm²多支路用约100×100×50或更大", gate: "满足导线弯曲和端子操作空间" }
    rule: "90度转弯和线槽续接不设盒；普通线槽本体不是默认接线腔，所有导体接续/分叉必须位于独立可开启、可固定端子的接线空间"
  trunking_rule: "按BVVB成品实际外径选线槽，成品线缆占槽内截面约40%以内，并为未来PE留空间"
  design_minimums: { lighting_mm2: 2.5, sockets_mm2: 2.5 }
  socket_cable_limit: "BVVB 2×2.5mm²只包含L/N；允许用于已明确接受剩余风险的两线制方案，但三孔面板PE端子必须保持未连接并标识“本户无PE”，不得称为带PE完整回路"

load_management:
  nominal_voltage_v: 220
  c20_nominal_power_kw: 4.4
  note: "4.4kW只是P=UI算术值，不是建议持续满载值；实际允许负载还受导线敷设、环境温度、端子、启动电流和保护器曲线影响"
  circuits:
    RCBO_01: { planned_typical_kw: "1.5~2.5", loads: ["卧室空调", "床侧小负载", "卧室主灯", "床下灯"], rule: "空调铭牌和JZ-N2实物规格通过后启用；吊扇已拆除不计负载" }
    RCBO_02: { planned_typical_kw: "2.0~3.5", theoretical_peak_kw: "约4.2", loads: ["洗碗机", "台面电器", "油烟机", "燃气热水器控制", "厨房灯"], rule: "洗碗机加热与约2kW台面电器尽量错峰" }
    RCBO_03: { planned_typical_kw: "2.5~3.8", theoretical_peak_kw: ">5.5", loads: ["洗烘", "两个小厨电五孔点", "书桌", "投影", "普通/场景照明", "电暖器候选"], rule: "洗烘烘干、约2kW小厨电、约2kW电暖器三者一次只运行一类；两个小厨电插座一次只运行一台大功率设备" }
    MCB_04: { planned_typical_kw: "1.0~2.0", loads: ["客厅空调", "冰箱"], rule: "按空调最大输入/启动电流和冰箱压缩机启动复核，冰箱保持常电" }
    MCB_05: { planned_typical_kw: "2.0~3.0", loads: ["浴霸", "镜柜/镜灯", "卫生间基础灯"], rule: "浴霸实际最大功率和防护说明通过后启用" }
  labels: ["RCBO-03：洗烘烘干/大功率小厨电/电暖器须错峰", "小厨电两个五孔共用同一C20，一次只开一台大功率设备", "冰箱、扫地机、网络设备保持常电"]

commissioning_gate:
  status: blocked
  professional_checks:
    - "记录户内仅有L/N且无可用PE的既定条件，确认未出现N/PE短接、借用管道接地或虚构PE"
    - "保护器额定值/曲线与每段最小导线、敷设、负载和故障切断条件匹配"
    - "馈电线路绝缘电阻"
    - "插座极性、三孔面板PE端子未连接状态和“本户无PE”持久标识"
    - "漏保动作电流与动作时间"
    - "回路标签、接线盒可检修性及端子紧固"
    - "断电状态逐项核对两只JZ-N2的L、N、L1、L2连续性；通电前确认实物端子、盒深和LED负载范围匹配"
  functional_acceptance:
    - "客厅第1键只控制主灯，第2键只控制餐灯"
    - "卧室第1键只控制主灯，第2键只控制床下灯专用插座"
    - "关闭任一灯光不得切断扫地机、床侧常电或沙发背景灯常电插座；卧室吊扇/调速器已退役不接新电"
  diy_limit: "万用表和测电笔只能做辅助通断/验电，不能替代上述竣工安全与功能检验"
  energization_rule: "无PE由业主作为剩余风险接受，但未形成合格电工签字/照片/绝缘、极性、保护器匹配和漏保动作实测记录前，新建固定线路保持断开"

hall_a_shelf:
  location: "走廊A南墙壁挂置物架，背面贴南墙锚固"
  wall_anchor: hall_a_south_wall
  equipment: ["光猫", "Wi-Fi路由器", "EVE V1", "走廊A灯带电源接头/智能控制（如采用插接方案）"]
  power: "至少4个常电插位；光猫、路由器和EVE V不接在会被照明自动化关闭的插座上"
  network: "入户网线到光猫，路由器到EVE V仅用架内短网线，不再为家庭中枢跨房间布网线"
  requirements: ["通风", "可检修", "电源与弱电分区整理", "电源按钮可触达", "线缆有应力释放"]
  eve_v:
    roles: ["Home Assistant主机", "玄关家庭电子相册", "家庭信息显示器"]
    operation: "长期运行，屏幕可定时关闭但主机和虚拟机不休眠"
    september_acceptance: ["连续运行72小时", "断电恢复流程记录", "虚拟机和Home Assistant自启动", "有线网络稳定", "远程桌面可用"]

onsite_freeze_gate:
  date: "2026-10-01"
  required_evidence:
    - "每个配电箱器件正面和侧面清晰照片"
    - "记录C/B曲线及额定电流、极数、漏电动作电流、分断能力和型号"
    - "逐回路确认现有临时线路和实际负载"
    - "测量各端点路线长度和同槽导线数量"
    - "确认四个既有暗盒均无可利用暗管；按卧室、厨房、客厅、卫生间逐条在墙面和门框弹出明装路径"
    - "核对6mm²计划24m/根、BVVB 2×2.5计划77m、BV 1×2.5回线24m；任一实测超出计划时先更新下料表再采购"
    - "到货核对两只JZ-N2端子2.5mm²兼容性、盒深和LED负载范围；不兼容即停工，不削细导体硬塞"
    - "确认走廊A灯带长度、安装高度、剪切单位、成套电源接头与末端封帽"
  outputs: ["墙面放样尺寸表", "逐段下料表", "线径和颜色表", "保护器匹配签字", "2/3/5孔端子核对表", "逐房间材料包"]
