# 0009：明装电路施工方案定稿

- 状态：已采纳；现场放样、设备铭牌和专业终检是执行门禁
- 日期：2026-09-28
- 取代：0004、0006、0007及0008-电气中与本文件冲突的回路、穿线孔、数量和照明结论
- 施工详表：[2026-09-28 明装电路施工方案定稿](../plans/2026-09-28-final-surface-electrical-plan.md)

## 决定

1. 保留现有主配电箱的总开关、过欠压保护器、3只C40/30mA RCBO和2只C32 MCB。在主箱旁新增18模数明装副保护盒，五个原支路分别进入五只2P C20、6kA MCB；不同上游回路之间不得使用汇流排并接。
2. 副箱C20之后，RCBO-01卧室、RCBO-02厨房、RCBO-03客厅生活使用6mm² L/N高位主干；MCB-04客厅空调/冰箱、MCB-05卫生间直接使用BVVB 2×2.5mm²。四个既有暗盒没有暗管，只可作为末端候选；全部跨门路线均绕门框明装。
3. 6mm²每根导体净长约21m、计划下料24m。库存约60m蓝线只作N候选，计划用24m、余约36m；另购同类型合规相色L 30m。任何一根6mm²线路均不超过30m，L与N相加的计划铜线量约48m。
4. 新建插座、设备、固定照明供电和开关L/N统一用BVVB 2×2.5mm²：净长66m、计划下料73m、采购100m。受控相线用BV 1×2.5mm²：净长24m、计划下料27m、采购30m。不采购1.5mm²。
5. 客厅控制位使用不小于50mm深的86明装三键盒并实际拉三条回线：主漫射灯、餐区双头可调射灯、沙发高位背景光专用受控插座。所有固定照明开关盒送达L/N，兼容以后零火智能开关；书桌、床下灯带和任务灯使用常电插座及灯具本地控制。
6. 走廊A采用约2m厂家成套220V二脚插头灯带，插入专用高位受控插座；不剪插头、不把灯带软引线硬接建筑导线。卧室床下采用12/24V成套感应灯带，从床侧常电插座取电，不列入固定照明线路。
7. 6mm²主干节点采用221-615/613/612类端子，纯2.5mm²节点采用221-415/413/412类端子。L/N分别连接，所有接头固定在高位可开启阻燃盒内；最终SKU必须与实际BV/BVR和截面相容。
8. MCB-04的客厅空调和冰箱各设一只≤30mA、L/N双极切断、带TEST/RESET的末端漏保型连接装置。MCB-05先到卫生间门外RCD-BATH-01，之后才分浴霸、镜柜/镜灯和基础灯。
9. RCBO-03下洗烘、约2kW小厨电和约2kW电暖器必须错峰；两个小厨电五孔点一次只运行一台大功率设备。厨房洗碗机加热和约2kW台面电器尽量错峰。

## 安全边界

本户无可用PE是已确认事实，不因漏保、三孔面板或本方案而改变。严禁N/PE短接、借水管或燃气管接地。三孔面板PE端子保持未连接并持久标注“本户无PE”。主箱接出、副箱端接、核相/核N和复紧由合格电工完成；新线路在绝缘、极性、最小导线与保护器匹配、漏保动作和标签记录全部通过前保持断开。
