# 0011：五路明装电路按真实空间路径冻结

- 状态：已采纳（2026-09-30九主节点纠错）
- 日期：2026-09-29；2026-09-30修订
- 施工入口：[2026-09-30 最终明装电路施工方案](../plans/2026-09-30-final-surface-electrical-plan.md)
- 配套图：[30 五路最终墙面走槽图](../../diagrams/30-five-route-electrical.svg) / [31 九主节点接线与材料复算图](../../diagrams/31-electrical-node-schedule.svg)

## 决定

1. 五路固定为①卧室、②厨房、③玄关/客厅生活、④客厅空调+冰箱、⑤卫生间；④与③完全独立。
2. 四个现场点位只是暗盒，没有暗管；全部新增线路明装。
3. 前三路以6mm²作高位主干，2.5mm² BVVB作末端护套支线；④⑤在副保护盒C20后直接使用2.5短馈。
4. 全屋拓扑只保留9个主节点：B1/B2、K1/K2、H1/L1/W1、A1、BATH1。
5. K2只输出两个厨房设备簇；L1只输出W1主干、洗烘/小厨电、客厅JZ-N2；W1直接输出投影、沙发娱乐区、书桌三条2.5支线。
6. 家具/设备附近的短距离2.5局部分配不再升级成全屋节点。沙发娱乐区只保留扫地机低位和置物台上部常电；背景灯使用上部插座。
7. PCT-42=1对L/N输入→2对L/N输出；PCT-62=1对L/N输入→3对L/N输出。一只器件同时处理L/N。
8. 固定主节点理论需PCT-42 4只（B2/K1/K2/A1）、PCT-62 5只（B1/H1/L1/W1/BATH1）；采购仍各10只，余量用于施工调整。
9. 主配电箱保留既有策略；2.5mm²过流保护、副保护盒C20、卫生间≤30mA剩余电流保护仍是独立安全门禁。
10. 卧室吊扇拆除；阳台本期无永久220V。
11. 旧30～37号SVG的旧内容全部退役。图号从30重新使用：现行强电图为30（路线）和31（九主节点/材料），32～37留空。
12. 采购级估算继续采用：四分线槽约40m；6mm²每极净约21.2m、按25m准备；BVVB 2×2.5净约59～65m、按80～85m施工预算，采购100m。

## 非本记录解决的问题

通电前仍必须完成保护器/最小线径匹配、绝缘、极性、漏保动作、端子适配和设备铭牌复核。
