# 开封32㎡明装电路施工方案定稿

**版本：2026-09-28**
**属性：施工方案定稿；不是自行通电许可。** 现场设备铭牌、墙面放样和产品说明与本文冲突时先停工复核；主箱/副箱接线及竣工检测由合格电工完成。

## 1. 结论先行

- 6mm²按单根导体计：净长约21m，计划下料24m，**不大于30m**。库存蓝线作N计划用24m，另购同类型合规相色L 30m；L+N相加约用48m铜线。
- BVVB 2×2.5mm²：净长66m，计划下料73m，买2卷×50m，共100m，预计余27m。
- BV 1×2.5mm²灯控回线：净长24m，计划下料27m，买30m。
- 固定照明不买1.5mm²。所有开关盒带L/N，客厅三键三回线全部实际敷设。
- 四个既有暗盒没有暗管；只当末端或盖白板。全屋绕门框、沿墙顶明装，不假设任何墙内通道。

## 2. 配电与五路分工

```text
原主箱（保留）                         紧邻18模明装副箱
RCBO-01 C40/30mA ──6mm²短馈线──> 2P C20 ──6mm²── 卧室
RCBO-02 C40/30mA ──6mm²短馈线──> 2P C20 ──6mm²── 厨房
RCBO-03 C40/30mA ──6mm²短馈线──> 2P C20 ──6mm²── 走廊/客厅生活
MCB-04  C32       ──6mm²短馈线──> 2P C20 ──2.5mm²─ 客厅空调、冰箱各自末端漏保
MCB-05  C32       ──6mm²短馈线──> 2P C20 ──2.5mm²─ 门外RCD-BATH-01─卫浴全部负载
```

副箱用五只2P C20、6kA作为当前过流保护基线。五路分别从原有五个支路进入，禁止用汇流排把它们并成同一路。若设备铭牌或现场敷设条件不支持C20，不提高额定值硬做，而是重算线径、拆分负载或延期。

## 3. 长度下料表

### 3.1 6mm² L/N

| 区段 | 净长/每根导体 | 计划下料/每根导体 |
|---|---:|---:|
| 主箱至副箱五路短馈线合计 | 3.0m | 4.0m |
| RCBO-01副箱至卧室主干 | 4.0m | 4.5m |
| RCBO-02副箱至厨房主干 | 5.0m | 5.5m |
| RCBO-03副箱至客厅生活主干 | 9.0m | 10.0m |
| **合计** | **21.0m** | **24.0m** |

“主干是否大于30m”的答案是：**否**。24m是把四个区段相加后的单根导体计划下料量；其中最长连续空间主干只有客厅约10m。蓝色N和相色L各用约24m，故L+N材料展开总量约48m。

### 3.2 BVVB 2×2.5mm²

| 回路 | 净长 |
|---|---:|
| RCBO-01卧室末端 | 10m |
| RCBO-02厨房末端 | 11m |
| RCBO-03走廊/客厅生活末端 | 31m |
| MCB-04空调/冰箱 | 7m |
| MCB-05卫生间 | 7m |
| **合计** | **66m** |

盒内余线、垂直转折及约10%施工余量后计划下料73m；采购100m，不用接头拼凑长直段。

### 3.3 BV 1×2.5mm²受控相线

客厅三回线10.5m、走廊A 2.5m、走廊B 2.5m、卧室3m、厨房3m、卫生间2.5m，共净24m；计划下料27m，采购30m。必须用红/棕等相色，禁止蓝色或黄绿双色作回线。

## 4. 每个分支节点与接头

下表中“各1”表示L、N分别使用一只同型号端子，绝不把L/N插入同一只端子。开关受控相线再用221-412/612类独立收口，不与N混接。

| 节点 | 回路 | 接头 | 分支/去向 |
|---|---|---|---|
| TN-BED-01 | RCBO-01 | 221-615类，L/N各1 | 卧室基础灯/开关、吊扇调速器 |
| TN-BED-02 | RCBO-01 | 221-615类，L/N各1 | 卧室空调、床南插座 |
| TN-BED-03 | RCBO-01 | 221-613类，L/N各1 | 床北插座，主干终点 |
| TN-KIT-01 | RCBO-02 | 221-615类，L/N各1 | 燃气热水器、洗碗机 |
| TN-KIT-02 | RCBO-02 | 221-615类，L/N各1 | 油烟机、台面插座 |
| TN-KIT-03 | RCBO-02 | 221-615类，L/N各1 | 厨房基础灯/开关，主干终点 |
| TN-HALL-01 | RCBO-03 | 221-615类，L/N各1 | 设备架常电、走廊A灯带开关/专用插座 |
| TN-HALLB-01 | RCBO-03 | L用221-613、N用221-615，回线用221-612 | 走廊B灯和继续去客厅 |
| TN-LIV-WASH | RCBO-03 | 221-615类，L/N各1 | 洗烘专线、小厨电双五孔独立支线 |
| TN-LIV-LIGHT | RCBO-03 | L用221-613、N用221-615；三条回线各用221-612 | 主灯、餐区双头射灯、沙发背景光高位受控插座 |
| TN-LIV-PROJ | RCBO-03 | 221-613类，L/N各1 | 投影仪高位常电 |
| TN-LIV-SOFA | RCBO-03 | 221-615类，L/N各1 | 扫地机常电、沙发上部常电、背景光专用插座N |
| TN-LIV-DESK | RCBO-03 | 221-613类，L/N各1 | 书桌下与桌面上20~30cm常电，主干终点 |
| JB-LIV-HIGH | MCB-04 | 221-413类，L/N各1 | 客厅空调末端漏保、冰箱末端漏保 |
| JB-BATH | MCB-05/RCD后 | 221-415类，L/N各1 | 浴霸、镜柜/镜灯、卫生间基础灯 |

端子采购定额：221-615类20只、221-613类10只、221-612类10只、221-415类10只、221-413类5只、221-412类10只。221-61x用于含6mm²导体的节点，221-41x只用于2.5mm²节点。购买前按[WAGO 221-613官方产品页](https://www.wago.com/tw/installation-terminal-blocks-and-connectors/%E5%B8%B6%E5%A3%93%E6%A1%BF%E5%B0%8E%E7%B7%9A%E9%80%A3%E6%8E%A5%E5%99%A8/p/221-613)及相应SKU资料核对实际导体类型、截面、剥线长度与正品渠道。

## 5. 点位与控制定稿

### 客厅

- 三键深盒：第1键24~36W大面积漫射吸顶灯，3500~4000K；第2键餐区双头可调明装射灯，每头5~8W、2700~3000K；第3键沙发高位“仅背景光”受控插座。
- 第3路不是空键，本次直接把回线拉到沙发高位。以后接壁灯、洗墙灯或成套二脚插头220V灯带，灯光不直射投影幕布。
- 书桌下常电供电脑/排插；桌面上20~30cm常电供台灯、屏幕灯、手机。不接三键开关。
- 沙发上部常电、扫地机低位常电互相独立；扫地机禁止被智能插座切断。
- 旧吊扇钩默认保留封护。只有位置与餐桌对齐、锚固复核合格且不侵通行净高时才挂轻型灯。

### 走廊与卧室

- 走廊A：约2m厂家成套220V二脚插头灯带，插入零火墙壁开关控制的高位专用插座。插头、电源接头、尾塞保持原厂成套。
- 走廊B：小型漫射吸顶灯或壁灯，普通实体开关。
- 卧室：暖色成品漫射基础灯；床下12/24V成套人体感应灯带从床侧常电插座取电。吊扇调速器复用既有暗盒及至吊扇的暗埋线，但先做通断和绝缘测试。

### 厨房与卫生间

- 厨房：基础漫射灯；台面任务灯本轮不做固定线，入住后优先成套插接式低压灯。
- 卫生间：门外RCD之后设置防潮基础灯、镜柜/镜灯和浴霸连接点；在设备说明、功率和喷溅防护确认前不端接通电。

## 6. 插座组与负载纪律

共19组：卧室3、厨房4、客厅11、走廊A设备架1。卫生间另计2个受保护设备连接点，不设通用插座。

- 洗烘原暗盒只作洗烘末端且必须可拔插检修；若被机器遮挡，盖白板并改相邻明盒。
- 洗烘旁两个五孔从TN-LIV-WASH另出一条BVVB 2×2.5支线；组合盒内用221-415类L/N各1，并可留第三点端口，但这不增加C20容量。
- RCBO-03：洗烘烘干、约2kW小厨电、约2kW电暖器一次只运行一类；两个小厨电位一次只开一台大功率设备。
- RCBO-02：洗碗机加热和约2kW台面电器尽量错峰。
- 冰箱、扫地机和网络设备保持常电。

## 7. 采购清单

| 材料 | 采购量 | 备注 |
|---|---:|---|
| 与库存N同类型的合规相色6mm²单芯铜线 | 30m | 计划下料24m；先验库存BV/BVR及绝缘 |
| BVVB 2×2.5mm² | 100m | 2卷×50m；计划下料73m |
| BV 1×2.5mm²相色回线 | 30m | 计划下料27m |
| 18模数明装DIN副箱 | 1只 | 紧邻主箱 |
| 2P C20、6kA MCB | 5只 | 最终型号由电工结合线路确认 |
| 门外卫生间2P、≤30mA RCD及2~4位箱 | 1套 | A型优先、L/N双极、TEST/RESET |
| 客厅空调末端漏保型连接装置 | 1只 | ≤30mA、双极、TEST/RESET，按空调铭牌 |
| 冰箱漏保型插座 | 1只 | 同上，保持常电 |
| 40×20阻燃PVC高位线槽候选 | 30m | 先试装1m，目标占用≤40% |
| 25×16阻燃PVC支线/下落槽候选 | 60m | 不够即升级或分槽 |
| 120×120×50及以上阻燃带盖盒 | 12只 | 6mm²多分支 |
| 100×100×50及以上阻燃带盖盒 | 6只 | 2.5mm²分支/收口 |
| ≥50mm深86明装盒 | 28只 | 按暗盒可用情况含备用 |
| 221端子组合 | 65只 | 具体分项见第4节 |
| 线号、回路标签、无PE警示贴 | 1套 | 两端和盒盖同步编号 |
| 约2m 220V成套插头灯带 | 1套 | 2700~3000K、CRI≥90优先 |
| 客厅三键开关/零火智能开关位 | 1套 | 三路均实际敷线 |
| 其余零火/机械开关 | 5位 | 走廊A/B、卧室、厨房、卫生间；按端子2.5mm²兼容性核对 |
| 普通插座面板 | 15只 | 床侧2、厨房4、RCBO-03客厅生活9；10A/16A按设备插头 |
| 卧室空调专用插座面板 | 1只 | 10A/16A按空调插头与铭牌 |
| 玄关至少4位常电插座组 | 1组 | 光猫、路由器、EVE V常电 |
| 走廊A灯带高位专用受控插座 | 1只 | 不计入19组通用插座，贴“仅灯带” |
| 客厅主漫射灯 | 1盏 | 24~36W、3500~4000K、Ra≥90优先 |
| 餐区双头可调射灯 | 1盏 | 每头5~8W、2700~3000K、Ra≥90优先 |
| 走廊B/卧室/厨房基础漫射灯 | 各1盏 | 卧室偏暖色 |
| 卫生间防潮基础灯 | 1盏 | 防护等级和安装位置经安全复核 |

直通、转角、三通、收口及固定件在现场放样后按实际处数加10%。高位/下落槽的候选规格不是强制尺寸，必须先用真实线缆和端子做1m装配样段。

## 8. 施工顺序与停工点

1. 断电、验电，拍主箱和设备铭牌；确认库存6mm²为BV或BVR、外观与绝缘状态可用。
2. 在墙面弹出五路、15个节点、所有盒位和门框绕行；复核24m/73m/27m下料表，超量先更新文档。
3. 做1m线槽样段和一个120盒样板，验证弯曲半径、端子固定、盒盖可关和槽内占用。
4. 先固定空槽和盒，不带电穿线；每段两端套回路号，L/N/受控L颜色分清。
5. 业主可在副箱出线端以后按图完成机械敷设；主箱接出、副箱端接、核相/核N和端子复紧由合格电工完成。
6. 逐节点拍“盒盖前照片”，核对不同回路没有共N、端子没有裸铜外露、所有接头可检修。
7. 终检记录至少包括：保护器与全路径最小导线匹配、绝缘电阻、插座极性、无PE标识、漏保动作电流/时间、TEST功能、回路标签和负载试运行。
8. 任一专业检查无记录或不通过，对应新线路保持断开。

本方案依据“保护器应保护下游最小导线”的原则制定，具体仍以现场敷设条件和合格电工复核为准；可参照政府公开的[GB 50054-2011《低压配电设计规范》文本](https://files.anshan.gov.cn/files/ueditor/ASJKQ/jsp/upload/file/20211201/1638343166465002256.pdf)。
