# 开封32㎡五路明装电路路线冻结

**版本：2026-09-29**  
**属性：空间路线、分支节点与接线语义冻结；不是自行通电许可。**  
本版以现场真实位置为主，不再以旧版15个抽象TN节点作为施工阅读入口。过流保护与最小导线的最终匹配另行核验；第五路“主箱原位换2P/30mA漏保”目前是设计假设，购买前必须核实实物尺寸、端子方向和电工意见。

总览图：[`diagrams/38-five-route-electrical.svg`](../../diagrams/38-five-route-electrical.svg)

> **图纸真源约束：** 旧强电SVG 30～37已经基于错误/过时拓扑（旧15节点、221端子、门外RCD、旧下料表）主动退役；本版合并时必须删除这些文件及其生成器输出，后续Codex不得重新生成。现行强电路线图只认38。

## 1. 当前五路

| 路 | 当前保护假设 | 服务范围 | 路线读法 |
|---|---|---|---|
| 1 卧室 | 保留现有漏保 | 吊扇、JZ-N2、床侧常电、卧室空调、照明 | 近门物理簇 → 北侧空调/床北终点 |
| 2 厨房 | 保留现有漏保 | 中央主灯、洗碗机、油烟机、电饭煲和预留插座 | 东入口灯控 → 西行/北折 → 西墙总分叉 |
| 3 玄关/客厅生活 | 保留现有漏保 | 设备架、玄关灯带、洗烘、餐桌、客厅灯光、投影、沙发/扫地机、书桌 | 玄关 → 客厅门洞 → 西墙 → 书桌 |
| 4 客厅空调+冰箱 | 保留现有普通空开（本版不处理互换） | 客厅空调、冰箱 | 高位一分二 |
| 5 卫生间 | **假定把该路原位改为2P、30mA漏保** | 浴霸、镜柜/镜灯、基础灯 | 主箱漏保 → 卫生间高位分线 |

本轮**不做前三路与卫生间互换**。

## 2. 统一线材与端子语言

- 高位空间主干：按既定方案继续以BV 6mm² L/N为主要候选；库存蓝色6mm²先确认是BV硬线，再作为N候选。
- 末端与开关：优先BVVB 2×2.5，两芯护套线同时解决机械保护和L/N或两根控制线。
- 不再默认购买1.5mm²灯控线；也不再默认购买BV 1×2.5单芯灯控回线。
- 6mm²节点：PCT-42（每极1进2出）或PCT-62（每极1进3出）。
- 纯2.5mm²局部分线：优先4孔并联小端子；若三个L/N支路恰好成组，也可用现有余量PCT-62。
- 所有固定分线器必须位于带盖、可开启的高位阻燃盒中；不把PCT-42/PCT-62塞在普通86开关/插座暗盒后面。

### 2.1 普通机械开关的省线模板

```text
高位主干L ── BVVB红芯 ──↓机械开关
灯具L      ←─ BVVB蓝芯 ──↑（蓝芯两端圈红色电工胶布，标“Lsw，非N”）
高位主干N ─────────────────→ 灯具N
```

这个模板只用于**专用机械灯控段**。蓝芯一旦在该段定义为Lsw，中途不得重新当N。

## 3. 第一路：卧室

### 3.1 近门/床南一带作为一个物理簇

吊扇调速器、JZ-N2和南侧/近门常电插座彼此接近。**不在低位做总分线盒**，而是在它们上方顶边设置一个可检修高位盒；三条BVVB共用同一条稍宽竖向线槽，下到设备高度后再短距离分开。

```mermaid
flowchart LR
  IN["卧室6mm² L/N进入"] --> A42["高位盒 PCT-42"]
  A42 --> NTR["6mm²继续去北侧"]
  A42 --> A62["短6mm²跳线 → PCT-62"]
  A62 --> FAN["BVVB → 吊扇调速器"]
  A62 --> JZ["BVVB → JZ-N2"]
  A62 --> SSOCK["BVVB → 南侧/近门常电插座"]
  NTR --> B42["北侧高位盒 PCT-42"]
  B42 --> AC["BVVB → 卧室空调"]
  B42 --> NSOCK["BVVB → 床北常电插座"]
```

因此卧室固定大端子：**PCT-42×2、PCT-62×1**。

### 3.2 卧室JZ-N2

JZ-N2必须得到真实L/N。主灯与床下灯可各走一根BVVB：红芯分别为L1/L2，蓝芯保持N。开关盒中的N如需“一进三出”，使用一只4孔并联小端子，不强行在超薄设备端子里并压多根线。

吊扇调速器继续独立使用原控制逻辑；至吊扇的既有暗线必须先做通断/绝缘检查。

## 4. 第二路：厨房

厨房西侧受推拉门影响，**灯开关固定在入口东侧**。中央吸顶灯保持高位；6mm²主干从入口节点继续向西，随后折向北，到厨房西墙结束。

```mermaid
flowchart LR
  IN["厨房6mm²进入"] --> K0["东入口/主灯高位盒 PCT-42"]
  K0 --> SW["BVVB去机械开关：红=L下行，蓝标红=Lsw返回"]
  K0 --> LAMP["中央吸顶灯：N高位直取"]
  K0 --> TR["6mm²向西→再向北"]
  TR --> K1["西墙高位末端 PCT-42"]
  K1 --> WB["BVVB → 西墙家电插座组"]
  K1 --> CB["BVVB → 台面/油烟机插座组"]
  WB --> W62["局部分线 PCT-62"]
  W62 --> DW["洗碗机"]
  W62 --> RICE["电饭煲"]
  W62 --> WSP["预留三孔"]
  CB --> C62["局部分线 PCT-62"]
  C62 --> HOOD["油烟机"]
  C62 --> COUNTER["台面插座"]
  C62 --> MIC["微波炉/其他设备预留"]
```

关键点：

- **6mm²不进入明装插座。** 它只到西墙高位PCT-42，然后缩到BVVB 2×2.5下落。
- 燃气热水器未确定具体型号前，不列为固定220V负载。
- 厨房各实际插座优先买**面板自身带独立机械开关**的款式；不另外拉墙壁控制线。
- 当前已知家具：洗碗机、油烟机、电饭煲；至少再留1～2个三孔位置给微波炉/未来设备。

厨房固定大端子：**PCT-42×2、PCT-62×2**。

## 5. 第三路：玄关与客厅生活

取消旧版“走廊B固定灯”节点。线路只经过走廊B，不因为经过就强行增加用电点。

```mermaid
flowchart LR
  IN["第三路6mm²进入玄关"] --> H0["玄关高位 PCT-62"]
  H0 --> HUB["设备架常电"]
  H0 --> STRIP["玄关灯带/开关"]
  H0 --> LIV["6mm²穿客厅门洞"]
  LIV --> L42["客厅入口高位盒 PCT-42"]
  L42 --> WEST["6mm²继续向西"]
  L42 --> L62["短6mm²跳线 → PCT-62"]
  L62 --> WD["洗烘一体机"]
  L62 --> DIN["餐桌附近插座"]
  L62 --> JZ["客厅JZ-N2 + 灯光N分配"]
  WEST --> W62["客厅西墙高位 PCT-62"]
  W62 --> DESKTR["6mm²继续到书桌"]
  W62 --> PROJ["投影仪高位插座"]
  W62 --> SOFAFEED["BVVB → 沙发娱乐局部组"]
  SOFAFEED --> S62["局部分线 PCT-62"]
  S62 --> ROBOT["扫地机器人"]
  S62 --> LEISURE["沙发/休闲娱乐插座"]
  S62 --> SPARE["备用/背景光"]
  DESKTR --> D42["书桌终点 PCT-42"]
  D42 --> DLOW["书桌下常电"]
  D42 --> DHIGH["桌面上方常电"]
```

### 5.1 客厅JZ-N2

- 一根BVVB从高位盒给JZ-N2送真实L/N。
- 第二根BVVB作为双回线：红芯=L1（客厅主灯），蓝芯重新标红=L2（餐区氛围灯）。
- 主灯N、餐区灯N和JZ-N在高位盒内用纯2.5mm²并联小端子分配，避免把多根线硬塞进智能开关。
- 洗烘和餐桌插座从同一个客厅入口高位总盒分出，但各自使用独立BVVB末端支线。

第三路固定大端子：**PCT-62×4、PCT-42×2**。

## 6. 第四路：客厅空调 + 冰箱

本路使用高位固定分线器，语义比两只并联小端子更清楚，也更容易让两条下落线从顶边整齐分开。

```mermaid
flowchart LR
  IN["第四路进入顶边高位盒"] --> A42["PCT-42"]
  A42 --> AC["独立BVVB下落 → 客厅空调"]
  A42 --> FR["独立BVVB下落 → 冰箱暗盒"]
```

PCT-42放在**100×100×50或更大的高位带盖阻燃盒**，不塞进冰箱/空调普通86盒。

第四路固定大端子：**PCT-42×1**。

## 7. 第五路：卫生间

本版先按“第五路在主箱原位置直接改为2P、30mA漏保”画图，**不再增加门外独立漏保小箱**。

```mermaid
flowchart LR
  PANEL["主箱第五路：假定2P/30mA漏保"] --> B62["卫生间高位/可检修盒 PCT-62"]
  B62 --> HEAT["浴霸"]
  B62 --> MIRROR["镜柜/镜灯"]
  B62 --> LIGHT["基础灯"]
  LIGHT --> SW["机械开关：红=L下行，蓝标红=Lsw返回"]
```

浴霸高度提高不能替代漏电保护。本版仍要求卫生间回路具有30mA剩余电流保护。浴霸、镜柜和最终灯具的实际端接方式以设备说明书为准。

第五路固定大端子：**PCT-62×1**。

## 8. 端子采购汇总

按上述真实路径：

| 型号 | 预计使用 | 首批购买 | 主要位置 |
|---|---:|---:|---|
| PCT-62 二进六出 | **8只** | **10只** | 卧室物理簇、厨房两局部插座组、玄关、客厅入口、西墙、沙发组、卫生间 |
| PCT-42 二进四出 | **7只** | **10只** | 卧室主分/北端、厨房入口/西墙、客厅入口一级、书桌终点、第四路 |
| 4孔并联小端子 | 约3～5只 | **10只** | 卧室JZ-N、吊扇N收口、客厅JZ/灯N分配等 |
| 串联型 | 0刚需 | 先不买 | 现场确有直通接长再补 |

空口允许保留，不为了恰好少一个出口再增加SKU。

## 9. 线材采购基线

- 6mm²：库存蓝线仅在确认是BV硬线且状态合格后作为N候选；另购同类型合规相色6mm²作为L。
- BVVB 2×2.5：继续作为绝大多数末端、机械灯控、JZ供电/回线使用。
- **不买1.5mm²。**
- **本版不默认买BV 1×2.5单芯灯控线。**
- 旧版69m/77m的BVVB下料表已经因节点合并和双芯控制策略失效；在墙面按本版路线弹线后重新生成逐段长度。当前100m采购量可继续作为候选上限，但不在本文件宣称“必然足够”。

## 10. 施工前线量估算

这一节是按当前户型名义尺寸和已经冻结的真实路线做的**采购级估算**，不是最终下料表。墙面弹线以后仍要逐段复测。

### 10.1 6mm² BV 主干

当前基线仍按**前三路**使用6mm²高位主干计算：

| 路 | 估算净长/每根导体 |
|---|---:|
| 卧室：主箱/入口 → 近门总盒 → 北侧空调/床北终点 | 约4.0m |
| 厨房：主箱/入口 → 东侧灯控节点 → 西行再北折到西墙 | 约5.0m |
| 玄关/客厅：主箱 → 玄关 → 客厅入口 → 西墙 → 书桌终点 | 约9.5～10.0m |
| 高位盒内短跳线及必要余量（净值计） | 约0.5m |
| **合计净长/芯** | **约19～20m** |

实际下料按每芯 **22～24m** 比较稳妥。也就是：L约22～24m；N约22～24m；L+N展开总量约44～48m。

因此现有约60m蓝色6mm²若确认是合格BV硬线，作为N明显够用；新购相色L **30m仍然足够，并保留约6～8m余量**。

> 如果后续决定把第4路和第5路从主箱到高位分线盒也升级为6mm²，则还要再增加约7m/芯，届时每芯会接近29～31m；那种情况下30m相线就从“宽裕”变成“临界”，必须先实测再下料。

### 10.2 BVVB 2×2.5 护套线

| 路 | 预计净用量 |
|---|---:|
| 卧室 | 约13～15m |
| 厨房 | 约14～16m |
| 玄关/客厅生活 | 约31～33m |
| 客厅空调+冰箱 | 约4～6m |
| 卫生间 | 约5～6m |
| **合计净长** | **约70～75m** |

考虑盒内余线、上下落、门框绕行、施工损耗和约15%余量，建议按 **82～86m** 作为下料预算。所以当前采购判断仍是：**BVVB 2×2.5买100m**。

### 10.3 BV 1×2.5 单线

本版的**计划用量为0m**：普通机械开关由一根BVVB完成L下行+Lsw返回；客厅JZ-N2用第二根BVVB承载L1/L2；卧室JZ-N2的两个末端也直接用BVVB。因此不再购买旧方案的30m BV 1×2.5。若现场确实需要少量短尾，按需补 **0～5m** 即可。

## 11. 通电前仍未解决的门禁

1. 第五路拟更换漏保的实际型号、模数宽度、端子方向与主箱空间。
2. 现有保护器额定值与所有2.5mm²末端的过流保护匹配。
3. 库存蓝色6mm²究竟是BV还是BVR，以及绝缘/外观状态。
4. 空调、洗烘、浴霸等设备铭牌和插头规格。
5. 所有固定线路绝缘、极性、端子紧固、漏保TEST以及动作电流/动作时间实测。

任何一项未通过，对应新建固定线路保持断开。
